ver:"3.0"
proto,ac,active,actuator,air,alarm,angle,apparent,atmospheric,avg,boiler,bypass,ch2o,chilled,chiller,circ,cloudage,cmd,co,co2,concentration,condensate,condenser,controller,cool,cooling,coolingCoil,coolingTower,crac,current,damper,daytime,delta,demand,dessicantDehumidifier,device,dewPoint,direction,discharge,duct,ductArea,economizer,economizing,effective,efficiency,elec,enable,energy,entering,enthalpy,equip,evaporator,exhaust,export,extraction,faceBypass,fan,fcu,feelsLike,filter,flow,flowInverter,flue,flux,freezeStat,freq,ground,header,heat,heatExchanger,heatWheel,heating,heatingCoil,hot,humidifier,humidity,hvacMode,illuminance,imbalance,import,infiltration,inlet,irradiance,isolation,leaving,level,light,load,luminous,magnitude,makeup,meter,mixed,mixing,motor,net,networking,nh3,no2,o3,occ,occupancy,occupied,outside,perimeterHeat,pf,phase,pipe,pm01,pm10,pm25,point,power,precipitation,pressure,pump,purge,rack,reactive,refrig,reheat,return,run,sensor,server,solar,sp,space,speed,stage,standby,steam,temp,thd,thermal,thermostat,total,tvoc,unocc,valve,velocity,ventilation,vfd,visibility,volt,volume,warm,water,weather,weatherCond,well,wetBulb,wind,zone
"air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air flow sensor sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"air velocity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,
"air velocity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,,,
"alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"avg ac elec current angle sensor point",M,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"avg ac elec current imbalance sensor point",M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"avg ac elec current magnitude sensor point",M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"avg ac elec current thd sensor point",M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,
"avg ac elec pf sensor point",M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"avg ac elec volt angle sensor point",M,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,
"avg ac elec volt imbalance sensor point",M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,
"avg ac elec volt magnitude sensor point",M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,
"avg ac elec volt thd sensor point",M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,
"bypass damper cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"chilled water bypass equip",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass flow sensor point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass flow sp point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pipe equip",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pressure sensor point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pressure sp point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pump alarm sensor point",,,,,M,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pump enable cmd point",,,,,,,,,,,M,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pump enable sensor point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pump equip",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pump motor equip",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pump point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pump run cmd point",,,,,,,,,,,M,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pump run sensor point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass pump vfd freq cmd point",,,,,,,,,,,M,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water bypass pump vfd freq sensor point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water bypass pump vfd speed cmd point",,,,,,,,,,,M,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water bypass pump vfd speed sensor point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water bypass temp sensor point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass temp sp point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water bypass valve actuator equip",,,M,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water bypass valve cmd point",,,,,,,,,,,M,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water bypass valve sensor point",,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water delta flow point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water delta flow sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water delta pressure point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water delta temp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water delta temp sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering flow sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering flow sp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pipe equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pressure sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pressure sp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pump alarm sensor point",,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pump enable cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pump enable sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pump equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pump motor equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pump point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pump run cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pump run sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering pump vfd freq cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water entering pump vfd freq sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water entering pump vfd speed cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water entering pump vfd speed sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water entering temp sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering temp sp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water entering valve actuator equip",,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water entering valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water entering valve sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water header equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header flow sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header flow sp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pipe equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pressure sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pressure sp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pump alarm sensor point",,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pump enable cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pump enable sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pump equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pump motor equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pump point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pump run cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pump run sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water header pump vfd freq cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water header pump vfd freq sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water header pump vfd speed cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water header pump vfd speed sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water header temp sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water header temp sp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water header valve actuator equip",,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water header valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water header valve sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water heatExchanger equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving flow sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving flow sp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pipe equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pressure sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pressure sp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pump alarm sensor point",,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pump enable cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pump enable sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pump equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pump motor equip",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pump point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pump run cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pump run sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving pump vfd freq cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water leaving pump vfd freq sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water leaving pump vfd speed cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water leaving pump vfd speed sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"chilled water leaving temp sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving temp sp point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"chilled water leaving valve actuator equip",,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water leaving valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water leaving valve sensor point",,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chilled water valve isolation cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"chiller equip",,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ equip",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ flow sensor point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ flow sp point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pipe equip",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pressure sensor point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pressure sp point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pump alarm sensor point",,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pump enable cmd point",,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pump enable sensor point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pump equip",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pump motor equip",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pump point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pump run cmd point",,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pump run sensor point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"circ pump vfd freq cmd point",,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"circ pump vfd freq sensor point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"circ pump vfd speed cmd point",,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"circ pump vfd speed sensor point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"circ temp sensor point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"circ temp sp point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"circ valve actuator equip",,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,
"circ valve cmd point",,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,
"circ valve sensor point",,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,
"condensate entering equip",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering flow sensor point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering flow sp point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pipe equip",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pressure sensor point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pressure sp point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pump enable sensor point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pump equip",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pump motor equip",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pump point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pump run cmd point",,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pump run sensor point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condensate entering pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"condensate entering pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"condensate entering pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"condensate entering pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"condensate entering temp sensor point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"condensate entering temp sp point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"condensate entering valve actuator equip",,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,
"condensate entering valve cmd point",,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,
"condensate entering valve sensor point",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,
"condenser refrig pressure sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condenser refrig temp sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"condenser run cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condenser run sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"condenser water bypass equip",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass flow sensor point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass flow sp point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pipe equip",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pressure sensor point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pressure sp point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pump alarm sensor point",,,,,M,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pump enable cmd point",,,,,,,,,,,M,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pump enable sensor point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pump equip",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pump motor equip",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pump point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pump run cmd point",,,,,,,,,,,M,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pump run sensor point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass pump vfd freq cmd point",,,,,,,,,,,M,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water bypass pump vfd freq sensor point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water bypass pump vfd speed cmd point",,,,,,,,,,,M,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water bypass pump vfd speed sensor point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water bypass temp sensor point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass temp sp point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"condenser water bypass valve actuator equip",,,M,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"condenser water bypass valve cmd point",,,,,,,,,,,M,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"condenser water bypass valve sensor point",,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"condenser water delta flow sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water delta pressure sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water delta temp sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering equip",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering flow sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering flow sp point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pipe equip",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pressure sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pressure sp point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pump equip",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pump motor equip",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pump point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pump run sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water entering pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water entering pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water entering pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water entering temp sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering temp sp point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"condenser water entering valve actuator equip",,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"condenser water entering valve cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"condenser water entering valve sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"condenser water leaving equip",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving flow sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving flow sp point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pipe equip",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pressure sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pressure sp point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pump equip",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pump motor equip",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pump point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pump run sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water leaving pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water leaving pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water leaving pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"condenser water leaving temp sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving temp sp point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"condenser water leaving valve actuator equip",,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"condenser water leaving valve cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"condenser water leaving valve sensor point",,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"condenser water valve isolation cmd point",,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"controller device",,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"cool cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"cool water flow thermal meter equip",,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,
"cool well equip",,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,
"coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"coolingTower equip",,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"crac fcu equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"dessicantDehumidifier cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"discharge air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"discharge chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"discharge coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge duct equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"discharge fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"discharge fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"discharge fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"discharge heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"discharge point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"discharge stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"discharge stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"discharge steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"ductArea sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"economizer air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"economizer chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"economizer coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer duct equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"economizer fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"economizer fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"economizer fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"economizer heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"economizer point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"economizer stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"economizer stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"economizer steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"economizing cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"efficiency sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"evaporator refrig pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"evaporator refrig temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"exhaust air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"exhaust air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"exhaust chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"exhaust coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust duct equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"exhaust fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"exhaust fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"exhaust fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"exhaust heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"exhaust point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"exhaust steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"extraction well equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,
"faceBypass cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"filter sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flow sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flowInverter equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"flue air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"flue chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"flue coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue duct equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"flue fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"flue fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"flue fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"flue heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"flue point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"flue stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"flue stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"flue steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"freezeStat sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"ground water flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"ground water pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"ground water volume sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,
"heat cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"heatExchanger equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"heatWheel cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"hot water boiler equip",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass equip",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass flow sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass flow sp point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pipe equip",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pressure sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pressure sp point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pump alarm sensor point",,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pump enable cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pump enable sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pump equip",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pump motor equip",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pump point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pump run cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pump run sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass pump vfd freq cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water bypass pump vfd freq sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water bypass pump vfd speed cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water bypass pump vfd speed sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water bypass temp sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass temp sp point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"hot water bypass valve actuator equip",,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water bypass valve cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water bypass valve sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water delta flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water delta pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water delta temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"hot water entering equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering flow sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pipe equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pressure sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pump equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pump motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pump point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pump run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water entering pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water entering pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water entering pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water entering pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water entering temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"hot water entering temp sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"hot water entering valve actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water entering valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water entering valve sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water header equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header flow sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pipe equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pressure sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pump equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pump motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pump point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pump run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water header pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water header pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water header pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water header pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water header temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"hot water header temp sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"hot water header valve actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water header valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water header valve sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water heatExchanger equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving flow sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pipe equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pressure sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pump equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pump motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pump point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pump run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water leaving pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water leaving pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water leaving pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"hot water leaving temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving temp sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"hot water leaving valve actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water leaving valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water leaving valve sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"hot water mixing valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"humidifier enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"humidifier equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"humidifier run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"hvacMode sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"infiltration well equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,
"inlet air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"inlet air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"inlet chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"inlet coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet duct equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"inlet fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"inlet fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"inlet fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"inlet heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"inlet point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"inlet stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"inlet stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"inlet steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"level sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"light illuminance sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"light level sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"light level sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"light luminous flux sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"load cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"load sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"makeup water entering equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering flow sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pipe equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pressure sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pump equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pump motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pump point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pump run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"makeup water entering pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"makeup water entering pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"makeup water entering pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"makeup water entering temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering temp sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"makeup water entering valve actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"makeup water entering valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"makeup water entering valve sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"mixed air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"mixed air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"mixed chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"mixed coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed duct equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"mixed fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"mixed fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"mixed fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"mixed heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"mixed point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"mixed stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"mixed stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"mixed steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"networking device",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"occupancy sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"occupied sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"occupied sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"outside air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"outside chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"outside coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside duct equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"outside fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"outside fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"outside fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"outside heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"outside point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"outside stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"outside stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"outside steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"perimeterHeat cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"phase:\"A\" ac elec current angle sensor point",M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"phase:\"A\" ac elec current imbalance sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"phase:\"A\" ac elec current magnitude sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"phase:\"A\" ac elec current thd sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,
"phase:\"A\" ac elec pf sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"phase:\"A\" ac elec volt angle sensor point",M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,
"phase:\"A\" ac elec volt imbalance sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,
"phase:\"A\" ac elec volt magnitude sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,
"phase:\"A\" ac elec volt thd sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,
"phase:\"A\" active ac elec power sensor point",M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"A",,,,,M,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"phase:\"A\" apparent ac elec power sensor point",M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"A",,,,,M,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"phase:\"A\" net ac elec active energy sensor point",M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,"A",,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"phase:\"A\" reactive ac elec power sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"A",,,,,M,M,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pressure sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pump equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pump motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pump point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pump run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"purge water flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"purge water volume sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,
"rack equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"reheat cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"return air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"return chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"return coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return duct equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"return fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"return fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"return fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"return heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,
"return point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"return stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"return stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"return steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"server device",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"space",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,
"stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,,,,,,,,,,,,,
"steam boiler equip",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass equip",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass flow sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass flow sp point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pipe equip",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pressure sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pressure sp point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pump alarm sensor point",,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pump enable cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pump enable sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pump equip",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pump motor equip",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pump point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pump run cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pump run sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam bypass pump vfd freq cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam bypass pump vfd freq sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam bypass pump vfd speed cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam bypass pump vfd speed sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam bypass temp sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,
"steam bypass temp sp point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,M,M,,,,,,,,,,,,,,,,,,,,,
"steam bypass valve actuator equip",,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam bypass valve cmd point",,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam bypass valve sensor point",,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam delta flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam delta pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam delta temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,
"steam header equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header flow sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pipe equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pressure sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pump equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pump motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pump point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pump run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam header pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam header pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam header pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam header pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam header temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,
"steam header temp sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,M,M,,,,,,,,,,,,,,,,,,,,,
"steam header valve actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam header valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam header valve sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam heatExchanger equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving flow sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pipe equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pressure sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pump equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pump motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pump point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pump run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,
"steam leaving pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam leaving pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam leaving pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam leaving pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,M,,,,,,,,,,,M,,,,,,,,,,,
"steam leaving temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,
"steam leaving temp sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,M,M,,,,,,,,,,,,,,,,,,,,,
"steam leaving valve actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam leaving valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam leaving valve sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"steam mixing valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,
"temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"temp sp point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,
"thermostat equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,
"total ac elec demand sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,
"total active ac elec power sensor point",M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,M,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,
"total apparent ac elec power sensor point",M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,M,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,
"total export ac elec active energy sensor point",M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,
"total import ac elec active energy sensor point",M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,
"total net ac elec active energy sensor point",M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,
"total reactive ac elec power sensor point",M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,M,,,,,,M,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,
"valve actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,
"valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,
"valve sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,
"ventilation air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air flow sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air flow sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,
"ventilation air temp sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,M,,,,,,,,,,,,
"ventilation chilled water cool valve cmd point",,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,M,,,,,,
"ventilation coolingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation damper actuator equip",,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation damper cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation damper sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation duct equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation fan alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation fan enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation fan enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation fan equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation fan motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation fan point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation fan run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation fan run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation fan vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,M,,,,,,,,,,,
"ventilation fan vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,M,,,,,,,,,,,
"ventilation fan vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,M,,,,,,,,,,,
"ventilation fan vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,M,M,,,,,,,,,,,
"ventilation heatingCoil equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation hot water heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,M,,,,,,
"ventilation point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation stage:1 cool run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation stage:1 heat run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,1,,,,,,,,,,,,M,,,,,,,,,,,,
"ventilation steam heat valve cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,M,,,,,,,,,,,,
"vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,
"vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,
"warm water flow thermal meter equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,M,,,,,,
"warm well equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,
"water flow sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water level sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pressure sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pump alarm sensor point",,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pump enable cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pump enable sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pump equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pump motor equip",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pump point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pump run cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pump run sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,
"water pump vfd freq cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"water pump vfd freq sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,
"water pump vfd speed cmd point",,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"water pump vfd speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,M,,,,,M,,,,,,,,,,,,,,M,,,,,M,,,,,,
"water temp sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,
"water volume sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,
"weather air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,
"weather air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,
"weather air feelsLike sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,
"weather air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,
"weather air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,M,,,,,
"weather air wetBulb sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,
"weather atmospheric pressure sensor point",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,
"weather cloudage sensor point",,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,
"weather daytime sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,
"weather precipitation sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,
"weather solar irradiance sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,
"weather visibility sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,
"weather weatherCond sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,M,,,,
"weather wind direction sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,M,
"weather wind speed sensor point",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,,,,,,,,M,,,,M,
"zone air ch2o concentration sensor point",,,,M,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air co concentration sensor point",,,,M,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air co2 concentration sensor point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air co2 concentration sp point",,,,M,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air dewPoint sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air dewPoint sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air enthalpy sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air enthalpy sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air humidity sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air humidity sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air hvacMode sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air nh3 concentration sensor point",,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air no2 concentration sensor point",,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air o3 concentration sensor point",,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air pm01 concentration sensor point",,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air pm10 concentration sensor point",,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air pm25 concentration sensor point",,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air pressure sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air pressure sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M
"zone air temp effective sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,M
"zone air temp occ cooling sp point",,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,M
"zone air temp occ heating sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,,,,,,,,,,,,,,,,M
"zone air temp sensor point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,M
"zone air temp standby cooling sp point",,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,M,,M,,,,,,,,,,,,,,,,,,,,,M
"zone air temp standby heating sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,M,,M,,,,,,,,,,,,,,,,,,,,,M
"zone air temp unocc cooling sp point",,,,M,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M
"zone air temp unocc heating sp point",,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,M,,,,,,M,,,,,,M,,,,,,,,,,,,,,,M
"zone air tvoc concentration sensor point",,,,M,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,M
