ver:"3.0"
id def:^id lib:^lib:ph linter:["LintRef"] tagOn:[^entity] doc:"Defines the unique identifier of an entity in system using a Ref value\ntype. The scope of an entity is undefined, but must be unique with a\ngiven system or project. This identifier may be used by other entities\nfor cross-referencing." is:[^ref],ahu ventilates:^air def:^ahu lib:^lib:phIoT dehumidifies:^air icon:"fan" coolingProcess:^coolingProcessType airVolumeAdjustability:^airVolumeAdjustabilityType mandatory children:[{bypass damper cmd point},{dessicantDehumidifier cmd point},{discharge duct equip},{economizer duct equip},{economizing cmd point},{equip},{exhaust duct equip},{faceBypass cmd point},{filter sensor point},{freezeStat sensor point},{heatWheel cmd point},{humidifier equip},{mixed duct equip},{outside duct equip},{point},{return duct equip},{thermostat equip},{ventilation duct equip}] humidifies:^air wikipedia:`https://en.wikipedia.org/wiki/Air_handler` ductConfig:^ductConfigType navTarget:"equip" is:[^airHandlingEquip] ductDeck:^ductDeckType heats:^air cools:^air ahuZoneDelivery:^ahuZoneDeliveryType linter:["LintEntity","LintEquip","LintMarker"] doc:"Air Handling Unit: An enclosure with a fan that delivers air to a space\nvia ductwork and performs one or more of the functions of cleaning,\nheating, cooling, humidifying, dehumidifying, ventilating or circulating\nthe air." heatingProcess:^heatingProcessType,ahuRef,air def:^air lib:^lib:phScience linter:["LintMarker"] doc:"The mixture of gases which surrounds the earth" is:[^gas] wikipedia:`https://en.wikipedia.org/wiki/Atmosphere_of_Earth`,aircuity,basDis,basName,biasFlowControl,boardSerialNumber,builtUp,centralAirUnit,chilledWaterCool,clgZoneTempControl,closed,common,damper def:^damper lib:^lib:phIoT linter:["LintMarker"] doc:"Damper equipment or control point." is:[^marker] wikipedia:`https://en.wikipedia.org/wiki/Damper_(flow)`,dataHealthScore,disMacro def:^disMacro lib:^lib:core linter:["LintDisMacro","LintStr"] tagOnAny doc:"Display name using macro syntax.  See `haystack::Etc.dictToDis`" tagOn:[^activity,^billingAccount,^billingMeter,^billingPeriod,^customer,^equip,^exception,^issue,^meterCalc,^meterRead,^meterStatus,^mvAnalysis,^mvAnalysisGroup,^mvEndUse,^mvOppReportDataType,^mvProjReportDataType,^nameMatch,^point,^pointTemplate,^space,^sparkEvent,^tempRuleSpark,^utilityRead] is:[^str],discharge def:^discharge lib:^lib:phIoT linter:["LintMarker"] doc:"Duct for air leaving an equipment" is:[^ductSectionType],dischargeFan,dischargeFanDamper,dischargeFlowControl,dischargeStaticControl,dischargeStaticReset,dischargeTempClgControl,dischargeTempControl,dischargeTempHtgControl,dischargeTempReset,eaf,eafSystem,eav,elec def:^elec lib:^lib:phScience linter:["LintMarker"] doc:"Associated with electricity, electric charge" is:[^phenomenon] wikipedia:`https://en.wikipedia.org/wiki/Electricity`,emisProjectRefs,equip docTaxonomy def:^equip lib:^lib:phIoT children:[{equip},{point}] linter:["LintEntity","LintEquip","LintMarker"] doc:"Equipment asset" is:[^entity] mandatory,equipFeatures,equipImportGroup,equipRef def:^equipRef lib:^lib:phIoT linter:["LintRef"] of:^equip tagOn:[^activity,^controller,^equip,^issue,^nameMatch,^point,^pointTemplate,^sparkEvent,^tempRuleSpark] doc:"Reference to equip which contains this entity" is:[^ref] containedBy:^equip,equipRulesMapRef,equipTypeName,exhaust def:^exhaust lib:^lib:phIoT linter:["LintMarker"] doc:"Duct used to expel air back outside" is:[^ductSectionType],exhaustFlowControl,fan def:^fan lib:^lib:phIoT linter:["LintMarker"] icon:"fan" doc:"Fan equipment or control point" is:[^marker] wikipedia:`https://en.wikipedia.org/wiki/Fan_(machine)`,fanSystem,floorRef,fptActive,fptBlock,fptPreTest,general,hotWaterHeat,hotWaterReheat,htgZoneTempControl,hvac def:^hvac lib:^lib:phIoT linter:["LintMarker"] doc:"Heating, ventilation, and air conditioning" is:[^marker] wikipedia:`https://en.wikipedia.org/wiki/HVAC`,hvacZone,lab,melrokModelNumber,meter meterScope:^meterScopeType def:^meter lib:^lib:phIoT children:[{equip},{point}] linter:["LintEntity","LintEquip","LintMarker"] icon:"bolt" doc:"Equipment to meter a substance or phenomenon" is:[^equip],modCool,modHeat,motionOccControl,multiZone def:^multiZone lib:^lib:phIoT linter:["LintMarker"] doc:"AHU discharge air is split into a duct per zone" is:[^ahuZoneDeliveryType],navName def:^navName lib:^lib:core linter:["LintNavName","LintStr"] doc:"Navigation name commonly used with `disMacro` to create computed display strings." tagOn:[^equip,^nameMatch,^point,^pointTemplate,^space] is:[^str],occControl,office,pressureDependent def:^pressureDependent lib:^lib:phIoT linter:["LintMarker"] doc:"VAV damper modulates to control space temp; dependent on duct pressure\nbeing maintained" is:[^vavModulationType],pressureIndependent def:^pressureIndependent lib:^lib:phIoT linter:["LintMarker"] doc:"VAV damper or a control valve that modulates to maintain desired flow\nsetpoint; independent of the duct pressure" is:[^vavModulationType],reheat def:^reheat lib:^lib:phIoT linter:["LintMarker"] doc:"Command point for `reheats` process" is:[^marker],room uiNewEntity def:^room lib:^lib:phIoT children:[{space},{equip},{point}] linter:["LintEntity","LintMarker","LintSpace"] doc:"Enclosed room of a building" is:[^space] wikipedia:`https://en.wikipedia.org/wiki/Room`,sav,sensor def:^sensor lib:^lib:phIoT linter:["LintMarker"] doc:"Point is a sensor, input, AI/BI" is:[^pointFunctionType],sensorSuite,singleDuct def:^singleDuct lib:^lib:phIoT linter:["LintMarker"] doc:"One single duct" is:[^ductConfigType],siteMeter def:^siteMeter lib:^lib:phIoT linter:["LintMarker"] doc:"Main meter for the associated site" is:[^meterScopeType],siteRef def:^siteRef lib:^lib:phIoT linter:["LintRef"] of:^site tagOn:[^activity,^bldgSnapshotRec,^conn,^equip,^issue,^point,^space,^sparkEvent,^system,^tempRuleSpark] doc:"Reference to site which contains the entity" is:[^ref] containedBy:^site,stagingEquip,submeterOf def:^submeterOf lib:^lib:phIoT linter:["LintRef"] of:^meter tagOn:[^meter] doc:"Reference to parent meter which is immediately upstream of this meter" is:[^ref],suite,terminalUnit,thermostat def:^thermostat lib:^lib:phIoT children:[{equip},{point},{zone air co sensor point},{zone air co2 sensor point},{zone air humidity sensor point},{zone air pm10 sensor point},{zone air pm25 sensor point},{zone air temp effective sp point},{zone air temp occ cooling sp point},{zone air temp occ heating sp point},{zone air temp sensor point},{zone air temp standby cooling sp point},{zone air temp standby heating sp point},{zone air temp unocc cooling sp point},{zone air temp unocc heating sp point},{zone air tvoc sensor point}] linter:["LintEntity","LintEquip","LintMarker"] doc:"Senses and controls temperature of space in HVAC system.  Thermostats\nmay provide an interface for setpoint control." is:[^equip,^hvacZonePoints] wikipedia:`https://en.wikipedia.org/wiki/Thermostat`,tstat,ttMeteringIntegration,valve def:^valve lib:^lib:phIoT linter:["LintMarker"] doc:"Valve equipment or control point" is:[^marker] wikipedia:`https://en.wikipedia.org/wiki/Valve`,variableSpeed,variableVolume,vav def:^vav lib:^lib:phIoT children:[{discharge duct equip},{ductArea sp point},{equip},{inlet duct equip},{perimeterHeat cmd point},{point},{reheat cmd point},{thermostat equip},{vavMode sp point}] ductConfig:^ductConfigType linter:["LintEntity","LintEquip","LintMarker"] icon:"fan" doc:"Variable air volume terminal unit.  VAV systems use a constant\nair temperature with a variable air flow rate." is:[^airTerminalUnit] wikipedia:`https://en.wikipedia.org/wiki/Variable_air_volume` vavModulation:^vavModulationType,vavZone def:^vavZone lib:^lib:phIoT linter:["LintMarker"] doc:"AHU supplies air to VAV terminal units" is:[^ahuZoneDeliveryType],vfd def:^vfd lib:^lib:phIoT children:[{drive freq point},{drive speed point},{enable state point},{equip},{point},{run state point}] linter:["LintEntity","LintEquip","LintMarker"] tagOn:[^motor] doc:"Motor with variable frequency drive." is:[^motor] wikipedia:`https://en.wikipedia.org/wiki/Variable-frequency_drive`,zone def:^zone lib:^lib:phIoT linter:["LintMarker"] doc:"Related to spaces from a system perspective" is:[^marker],zoneMatch,zonePressurization,zoneTempControl,mod
@p:ucirvine:r:235a6c1a-2e43ed0c "Med Sci B B233, 234, 235, 237",,,,,,"B233, 234, 235, 237",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a2d-68580b23 "ERM: Med Sci B B233, 234, 235, 237","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B233, 234, 235, 237",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.377Z
@p:ucirvine:r:235a6c1a-6dd458d0 "Med Sci B B238, 240A",,,,,,"B238, 240A",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a2d-b44334e3 "ERM: Med Sci B B238, 240A","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B238, 240A",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.378Z
@p:ucirvine:r:23931a4c-30d0d08a "Med Sci B EV-B168F",,,M,,,"EV-B168F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-b909e3b6 "Med Sci B B168",@p:ucirvine:r:23d12a2e-958bd94d "ERM: Med Sci B EV-B168F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B168F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.641Z
@p:ucirvine:r:23931a4e-3f538869 "Med Sci B SV-B174",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B174",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-4320edf9 "Med Sci B B174",@p:ucirvine:r:23d12a2f-dd4a2099 "ERM: Med Sci B SV-B174","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B174",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.52Z
@p:ucirvine:r:235a6c1a-8e27b3c9 "Med Sci B B256",,,,,,"B256",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a2f-8ea62885 "ERM: Med Sci B B256","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B256",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.379Z
@p:ucirvine:r:23931a4e-6d9f84ad "Med Sci B SV-B192",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B192",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-15d2f298 "Med Sci B B192",@p:ucirvine:r:23d12a2f-bcff0553 "ERM: Med Sci B SV-B192","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B192",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.526Z
@p:ucirvine:r:235a6c1a-8d99b1b5 "Med Sci B B240",,,,,,"B240",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a30-ac9aa728 "ERM: Med Sci B B240","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B240",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.38Z
@p:ucirvine:r:2391c5d4-18f161b7 "Med Sci B SV-B254",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B254",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-462fcef8 "Med Sci B B254",@p:ucirvine:r:23d12a30-bbf6907b "ERM: Med Sci B SV-B254","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B254",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.543Z
@p:ucirvine:r:23931a4f-a883ab04 "Med Sci B VAV-B140",,,M,,,"VAV-B140",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-ea122924 "Med Sci B B140,146C",@p:ucirvine:r:23d12a30-87a320b8 "ERM: Med Sci B VAV-B140","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B140",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.922Z
@p:ucirvine:r:2391c5d3-aa517b93 "Med Sci B EV-B210F",,,M,,,"EV-B210F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-38761e4c "Med Sci B B210",@p:ucirvine:r:23d12a31-3fe76709 "ERM: Med Sci B EV-B210F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B210F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.645Z
@p:ucirvine:r:23931a4e-532fe00f "Med Sci B SV-B172",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B172",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-7dc18111 "Med Sci B B172",@p:ucirvine:r:23d12a31-e93716fd "ERM: Med Sci B SV-B172","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B172",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.519Z
@p:ucirvine:r:2391c5d3-eb0d05b7 "Med Sci B EV-B260F",,,M,,,"EV-B260F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-7d80e08a "Med Sci B B260",@p:ucirvine:r:23d12a31-d9456438 "ERM: Med Sci B EV-B260F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B260F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.652Z
@p:ucirvine:r:235a6c1a-02c037c2 "Med Sci B B162",,,,,,"B162",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a31-a87d8ad5 "ERM: Med Sci B B162","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B162",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.381Z
@p:ucirvine:r:23931a4c-e67ce245 "Med Sci B EV-B160F",,,M,,,"EV-B160F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-81093fea "Med Sci B B160",@p:ucirvine:r:23d12a32-ba22f283 "ERM: Med Sci B EV-B160F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B160F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.64Z
@p:ucirvine:r:235a6c1a-462fcef8 "Med Sci B B254",,,,,,"B254",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a32-b3ecdfb2 "ERM: Med Sci B B254","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B254",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.382Z
@p:ucirvine:r:235a6c1a-ed8ceefc "Med Sci B B110",,,,,,"B110",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a33-8aba1824 "ERM: Med Sci B B110","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B110",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.383Z
@p:ucirvine:r:25c4acd4-e467fdac "Med Sci B X-Ray machine",,,,,,"X-Ray machine",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,,,,@p:ucirvine:r:25c4d314-aff21859 "ERM: Med Sci B X-Ray machine",,,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,,"X-Ray machine",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,,,,,,,,,2020-01-29T23:34:44.177Z
@p:ucirvine:r:23931a4c-e5a47280 "Med Sci B EV-B110F",,,M,,,"EV-B110F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-ed8ceefc "Med Sci B B110",@p:ucirvine:r:23d12a35-99fcfeaf "ERM: Med Sci B EV-B110F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B110F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.635Z
@p:ucirvine:r:2391c5d4-e1264280 "Med Sci B SV-B274",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B274",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-e1495a02 "Med Sci B B274",@p:ucirvine:r:23d12a35-a1dadcb2 "ERM: Med Sci B SV-B274","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B274",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.55Z
@p:ucirvine:r:235a6c1a-f5bd2c67 "Med Sci B B248, 249",,,,,,"B248, 249",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a35-b5541b24 "ERM: Med Sci B B248, 249","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B248, 249",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.384Z
@p:ucirvine:r:23931a4e-80cc3773 "Med Sci B SV-B190",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B190",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-aa5bc453 "Med Sci B B190",@p:ucirvine:r:23d12a36-da68f6e7 "ERM: Med Sci B SV-B190","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B190",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.525Z
@p:ucirvine:r:23931a4d-5899ddf2 "Med Sci B SV-B118A",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B118A",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-90a3eecc "Med Sci B B118A",@p:ucirvine:r:23d12a36-a075b2d7 "ERM: Med Sci B SV-B118A","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B118A",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.504Z
@p:ucirvine:r:2391c5d3-ea6066ce "Med Sci B EV-B216F",,,M,,,"EV-B216F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-8754e5f8 "Med Sci B B216",@p:ucirvine:r:23d12a37-6cf8adf7 "ERM: Med Sci B EV-B216F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B216F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.646Z
@p:ucirvine:r:235a6c1a-8754e5f8 "Med Sci B B216",,,,,,"B216",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a38-7b54cc9b "ERM: Med Sci B B216","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B216",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.385Z
@p:ucirvine:r:235a6c1a-4cefb651 "Med Sci B B268",,,,,,"B268",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a38-81a26309 "ERM: Med Sci B B268","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B268",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.386Z
@p:ucirvine:r:2512792b-bc4f5efc "Med Sci B Aircuity System Server",,,,,"Aircuity System Server","Aircuity System Server",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,,,,@p:ucirvine:r:2512ada6-62752f7e "ERM: Med Sci B Aircuity System Server",,,,,,@p:ucirvine:r:2512792b-a08a6108 "Staging",,,,,,,,,,,,,,,,,"Aircuity System Server",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",M,,,,,,,,,,,,,,,,,2019-09-16T20:31:34.139Z
@p:ucirvine:r:235a6c1a-d96c3d53 "Med Sci B B102",,,,,,"B102",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a39-00459097 "ERM: Med Sci B B102","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B102",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.387Z
@p:ucirvine:r:2391c5d5-6fd8b714 "Med Sci B VAV-B240B",,,M,,,"VAV-B240B",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-941008c5 "Med Sci B B240B",@p:ucirvine:r:23d12a39-8b29e0e0 "ERM: Med Sci B VAV-B240B","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B240B",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.934Z
@p:ucirvine:r:235a6c1a-f951fc2b "Med Sci B B118",,,,,,"B118",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a3a-c70b7c9c "ERM: Med Sci B B118","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B118",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.388Z
@p:ucirvine:r:23931a4d-6464e8be "Med Sci B SV-B125",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B125",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-f003dbbd "Med Sci B B125",@p:ucirvine:r:23d12a3a-95aa04bc "ERM: Med Sci B SV-B125","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B125",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.507Z
@p:ucirvine:r:23931a4e-83748c48 "Med Sci B SV-B1CO-1",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B1CO-1",,,,,,,,M,,,"\$siteRef \$navName",M,,,M,,,,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Heating Control,Zone Temp Control,Variable Air Volume,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Common Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-18ca2bf0 "Med Sci B CORR",@p:ucirvine:r:23d12a3a-e8172bc2 "ERM: Med Sci B SV-B1CO-1","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"SV-B1CO-1",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,M,2019-02-13T00:42:55.527Z
@p:ucirvine:r:23931a4c-e3ce5612 "Med Sci B SV-B104",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B104",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-3a44f51d "Med Sci B B104",@p:ucirvine:r:23d12a3c-ee55cccf "ERM: Med Sci B SV-B104","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B104",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.497Z
@p:ucirvine:r:2391d4b9-1793f859 "Med Sci B Corridor",,,,,,"Corridor",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a3c-8fa2f20f "ERM: Med Sci B Corridor","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"Corridor",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.389Z
@p:ucirvine:r:25155348-8d5e10a9 "Med Sci B AHU-B3 Floor 2 SA Suite",,,,M,,"AHU-B2 Floor 1 SA Suite",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,,,@p:ucirvine:r:25154f49-bf808a73 "Med Sci B Aircuity System",@p:ucirvine:r:25157d4c-08d00595 "ERM: Med Sci B AHU-B3 Floor 2 SA Suite",,,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,,"AHU-B3 Floor 2 SA Suite",,,,,,,,M,M,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,M,,,,,,,,,,,,,,,2020-05-18T22:21:01.39Z
@p:ucirvine:r:2391c5d5-4097f7ec "Med Sci B SV-B288",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B288",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-1970766a "Med Sci B B288",@p:ucirvine:r:23d12a3d-be4165e4 "ERM: Med Sci B SV-B288","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B288",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.554Z
@p:ucirvine:r:235a6c1a-ea122924 "Med Sci B B140,146C",,,,,,"B140,146C",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a3d-bc722574 "ERM: Med Sci B B140,146C","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B140,146C",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.391Z
@p:ucirvine:r:23931a4f-0a587624 "Med Sci B VAV-B146B",,,M,,,"VAV-B146B",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-45ef7037 "Med Sci B B146B",@p:ucirvine:r:23d12a3f-dfd8e71e "ERM: Med Sci B VAV-B146B","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B146B",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.925Z
@p:ucirvine:r:235a6c1a-29e57b0a "Med Sci B B178",,,,,,"B178",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a3f-cfaa61f4 "ERM: Med Sci B B178","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B178",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.392Z
@p:ucirvine:r:2391c28d-d0519f54 "Med Sci B MEDSCIB.PXCM02.9328",,,,,,"MEDSCIB.PXCM02.9328",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,,,,@p:ucirvine:r:23d12a41-ec2d0a5b "ERM: Med Sci B MEDSCIB.PXCM02.9328",,,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,,"MEDSCIB.PXCM02.9328",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,,,,,,,,,2019-01-15T23:33:21.598Z
@p:ucirvine:r:2391c5d4-d26d6259 "Med Sci B SV-B260",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B260",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-7d80e08a "Med Sci B B260",@p:ucirvine:r:23d12a41-5be9bc16 "ERM: Med Sci B SV-B260","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B260",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.545Z
@p:ucirvine:r:239ab9ff-b9995624 "Med Sci B AHU-B2",M,,,,,"AHB2",,,M,M,"",,,,,,"\$siteRef \$navName",,,,,M,,,,,,,,,,[],M,"Hot Water Heat,Supply Static Control,Single Duct,VFD,Chilled Water Cool,Multi Zone","ahu",@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",@p:ucirvine:r:23d12a41-514a751b "ERM: Med Sci B AHU-B2","Built-Up Air Handler Unit",,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,M,,M,,,,,,,,,M,"AHU-B2",,,,,,,,,,M,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,,,,M,,,,,2020-03-11T18:00:07.756Z
@p:ucirvine:r:23931a4f-355f3a83 "Med Sci B VAV-B146D",,,M,,,"VAV-B146D",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-42ac130f "Med Sci B B146D",@p:ucirvine:r:23d12a44-0e693bd6 "ERM: Med Sci B VAV-B146D","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B146D",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.926Z
@p:ucirvine:r:2391c5d4-507e90f4 "Med Sci B SV-B226",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B226",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-1bd1fd4e "Med Sci B B226",@p:ucirvine:r:23d12a45-6c8795b8 "ERM: Med Sci B SV-B226","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B226",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.541Z
@p:ucirvine:r:23496983-2216eab5 "Med Sci B MS-B B-STACK",,,,,,"MS-B B-STACK",,"A30007000009",,,,,,,,"100 (Good)","\$siteRef \$navName",,,,,,,,,,,,,,M,[],M,,,,@p:ucirvine:r:23d12a45-83664e11 "ERM: Med Sci B MS-B B-STACK",,,,,,@p:ucirvine:r:240c5d14-9fb8b06f "Metering",,,,,,,,,,,"EN24",M,,,,,"MS-B B-STACK",,,,,,,,,,,M,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,M,,,,,,,,,,,2021-12-27T21:36:57.419Z
@p:ucirvine:r:235a6c1a-a4d64bbe "Med Sci B B274B",,,,,,"B274B",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a46-0329dbe8 "ERM: Med Sci B B274B","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B274B",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.393Z
@p:ucirvine:r:2391c5d5-f988c202 "Med Sci B SV-B280",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B280",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-d89deb77 "Med Sci B B280",@p:ucirvine:r:23d12a46-d60b1c66 "ERM: Med Sci B SV-B280","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B280",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.553Z
@p:ucirvine:r:2391c28d-3fe0f344 "Med Sci B MEDSCIB.PXCM03.9328",,,,,,"MEDSCIB.PXCM03.9328",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,,,,@p:ucirvine:r:23d12a48-149334f4 "ERM: Med Sci B MEDSCIB.PXCM03.9328",,,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,,"MEDSCIB.PXCM03.9328",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,,,,,,,,,2019-01-15T23:33:28.065Z
@p:ucirvine:r:235a6c1a-ac01ad4c "Med Sci B B202",,,,,,"B202",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a49-19bb1209 "ERM: Med Sci B B202","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B202",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.394Z
@p:ucirvine:r:235a6c1a-64541841 "Med Sci B B246",,,,,,"B246",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a4a-7d97c1c7 "ERM: Med Sci B B246","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B246",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.395Z
@p:ucirvine:r:2391c5d3-e57ad22b "Med Sci B EV-B228F",,,M,,,"EV-B228F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-79ceb880 "Med Sci B B228",@p:ucirvine:r:23d12a4b-af72fedb "ERM: Med Sci B EV-B228F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B228F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.649Z
@p:ucirvine:r:2391c5d4-40c13602 "Med Sci B SV-B222",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B222",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-abf2c39a "Med Sci B B222",@p:ucirvine:r:23d12a4b-d0495861 "ERM: Med Sci B SV-B222","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B222",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.539Z
@p:ucirvine:r:235a6c1a-aa43a58b "Med Sci B B146A,48,49",,,,,,"B146A,48,49",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a4c-542a4121 "ERM: Med Sci B B146A,48,49","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B146A,48,49",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.396Z
@p:ucirvine:r:235a6c1a-71e3998c "Med Sci B B240C",,,,,,"B240C",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a4c-080fdeea "ERM: Med Sci B B240C","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B240C",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.397Z
@p:ucirvine:r:23931a4d-922253e5 "Med Sci B SV-B126-1",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B126-1",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-e2038c07 "Med Sci B B126",@p:ucirvine:r:23d12a4e-e2c728d8 "ERM: Med Sci B SV-B126-1","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B126-1",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.508Z
@p:ucirvine:r:235a6c1a-d039218f "Med Sci B B133/134/135",,,,,,"B133/134/135",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a4e-86dd3a80 "ERM: Med Sci B B133/134/135","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B133/134/135",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.398Z
@p:ucirvine:r:23931a4e-5854ce2e "Med Sci B SV-B170",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B170",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-76af186d "Med Sci B B170",@p:ucirvine:r:23d12a4f-61d24d1a "ERM: Med Sci B SV-B170","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B170",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.518Z
@p:ucirvine:r:2391c5d3-2e9cee6d "Med Sci B EV-BR",,,M,,,"EV-BR",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:24eef814-e4307530 "Med Sci B Bathroom Exh",@p:ucirvine:r:23d12a4f-57707cfd "ERM: Med Sci B EV-BR","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-BR",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2021-11-23T00:14:58.431Z
@p:ucirvine:r:2391c5d5-b5dfc644 "Med Sci B VAV-B246",,,M,,,"VAV-B246",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-64541841 "Med Sci B B246",@p:ucirvine:r:23d12a52-aa715d9d "ERM: Med Sci B VAV-B246","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B246",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.937Z
@p:ucirvine:r:235a6c1a-85ddc8f0 "Med Sci B B270",,,,,,"B270",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a52-0563db1c "ERM: Med Sci B B270","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B270",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.399Z
@p:ucirvine:r:235a6c1a-a1cadaef "Med Sci B B116",,,,,,"B116",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a53-1984c579 "ERM: Med Sci B B116","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B116",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.4Z
@p:ucirvine:r:2391c5d5-88bd1f50 "Med Sci B VAV-B240C",,,M,,,"VAV-B240C",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-71e3998c "Med Sci B B240C",@p:ucirvine:r:23d12a54-f4e36939 "ERM: Med Sci B VAV-B240C","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B240C",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.935Z
@p:ucirvine:r:2391c5d3-c06ea9da "Med Sci B SV-B203",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B203",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-7470b62c "Med Sci B B203",@p:ucirvine:r:23d12a54-2f4520f0 "ERM: Med Sci B SV-B203","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B203",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.531Z
@p:ucirvine:r:235a6c1a-a42ff31b "Med Sci B B206",,,,,,"B206",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d383bb-8edb11b1 "ERM: Med Sci B B206","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B206",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.401Z
@p:ucirvine:r:239abaa1-f7848032 "Med Sci B Lab Exhaust System",,,M,,,"EF",,,,M,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,M,,,[],M,"Variable Air Volume,VFD","eaf",,@p:ucirvine:r:23d12a56-4fca0f7d "ERM: Med Sci B Lab Exhaust System","exhaust fan system",M,,,M,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,M,"Lab Exhaust System",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,M,M,,M,,,,,2019-01-15T23:33:42.089Z
@p:ucirvine:r:2391c5d5-237a68bd "Med Sci B VAV-B238",,,M,,,"VAV-B238",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-6dd458d0 "Med Sci B B238, 240A",@p:ucirvine:r:23d12a56-86275808 "ERM: Med Sci B VAV-B238","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B238",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.93Z
@p:ucirvine:r:235a6c1a-95ed6966 "Med Sci B B250,51,52",,,,,,"B250,51,52",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a57-755f2bcd "ERM: Med Sci B B250,51,52","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B250,51,52",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.402Z
@p:ucirvine:r:25154f49-bf808a73 "Med Sci B Aircuity System",,,,M,,"Aircuity System",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,,,,@p:ucirvine:r:25157d6a-a6df09c9 "ERM: Med Sci B Aircuity System",,,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,,"Aircuity System",,,,,,,,M,M,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,M,,,,,,,,,,,,,,,2020-05-18T22:21:01.403Z
@p:ucirvine:r:2391c5d4-704b3e0d "Med Sci B SV-B216",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B216",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-8754e5f8 "Med Sci B B216",@p:ucirvine:r:23d12a58-ce495683 "ERM: Med Sci B SV-B216","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B216",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.536Z
@p:ucirvine:r:235a6c1a-8e6bf98d "Med Sci B B114",,,,,,"B114",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a59-b49cfe6a "ERM: Med Sci B B114","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B114",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.404Z
@p:ucirvine:r:2391c5d3-a166ac65 "Med Sci B EV-B280F",,,M,,,"EV-B280F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-d89deb77 "Med Sci B B280",@p:ucirvine:r:23d12a5b-bebdc35a "ERM: Med Sci B EV-B280F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B280F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.656Z
@p:ucirvine:r:235a6c1a-87e54dcb "Med Sci B B263",,,,,,"B263",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a60-b2da9c24 "ERM: Med Sci B B263","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B263",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.405Z
@p:ucirvine:r:23931a4c-f8de8f80 "Med Sci B EV-B194",,,M,,,"EV-B194",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-28be7e2d "Med Sci B B194",@p:ucirvine:r:23d12a61-35c1cfa0 "ERM: Med Sci B EV-B194","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B194",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.643Z
@p:ucirvine:r:23931a4e-7a64f836 "Med Sci B VAV-B133",,,M,,,"VAV-B133",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-d039218f "Med Sci B B133/134/135",@p:ucirvine:r:23d12a62-bf1d2cb6 "ERM: Med Sci B VAV-B133","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B133",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.919Z
@p:ucirvine:r:23931a4d-f8ab661e "Med Sci B SV-B126-2",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B126-2",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-e2038c07 "Med Sci B B126",@p:ucirvine:r:23d12a63-87129cbe "ERM: Med Sci B SV-B126-2","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B126-2",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.509Z
@p:ucirvine:r:235a6c1a-941008c5 "Med Sci B B240B",,,,,,"B240B",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a63-8b1fbdef "ERM: Med Sci B B240B","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B240B",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.406Z
@p:ucirvine:r:235a6c1a-138fabd4 "Med Sci B B137/138/140A",,,,,,"B137/138/140A",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a64-3ff70fb1 "ERM: Med Sci B B137/138/140A","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B137/138/140A",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.407Z
@p:ucirvine:r:2391c5d4-cc6816cb "Med Sci B SV-B212",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B212",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-7b879ac8 "Med Sci B B212",@p:ucirvine:r:23d12a64-43aa9446 "ERM: Med Sci B SV-B212","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B212",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.534Z
@p:ucirvine:r:239abaa1-45bd6862 "Med Sci B EFB2",,,M,,,"EFB2",,,,M,,,,,,,"\$siteRef \$navName",,,,,,,,,,,M,,,,[],M,"Variable Air Volume,VFD,Multi Zone","eaf",@p:ucirvine:r:239abaa1-f7848032 "Med Sci B Lab Exhaust System",@p:ucirvine:r:23d12a66-1d14769a "ERM: Med Sci B EFB2","exhaust fan",M,,M,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,M,"EFB2",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,M,M,,M,,,,,2019-01-15T23:33:58.41Z
@p:ucirvine:r:2391c5d5-5a72d4e4 "Med Sci B VAV-B248",,,M,,,"VAV-B248",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-f5bd2c67 "Med Sci B B248, 249",@p:ucirvine:r:23d12a6a-380e0923 "ERM: Med Sci B VAV-B248","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B248",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.938Z
@p:ucirvine:r:23931a4e-d3bb1021 "Med Sci B SV-B162",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B162",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-02c037c2 "Med Sci B B162",@p:ucirvine:r:23d12a6c-81c018ee "ERM: Med Sci B SV-B162","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B162",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.515Z
@p:ucirvine:r:23931a4d-9df0b444 "Med Sci B SV-B112",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B112",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-cefb84e8 "Med Sci B B112",@p:ucirvine:r:23d12a6e-996f99a6 "ERM: Med Sci B SV-B112","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B112",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.5Z
@p:ucirvine:r:235a6c1a-18ca2bf0 "Med Sci B CORR",,,,,,"CORR",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a6e-e0943765 "ERM: Med Sci B CORR","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"CORR",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.408Z
@p:ucirvine:r:235a6c1a-17be424b "Med Sci B B123",,,,,,"B123",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a6f-c9bab973 "ERM: Med Sci B B123","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B123",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.409Z
@p:ucirvine:r:2391c5d3-1e70c659 "Med Sci B EV-B268F",,,M,,,"EV-B268F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-4cefb651 "Med Sci B B268",@p:ucirvine:r:23d12a70-7097b29c "ERM: Med Sci B EV-B268F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B268F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.654Z
@p:ucirvine:r:235a6c1a-79ceb880 "Med Sci B B228",,,,,,"B228",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a70-71ac736d "ERM: Med Sci B B228","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B228",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.41Z
@p:ucirvine:r:235a6c1a-b909e3b6 "Med Sci B B168",,,,,,"B168",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a72-1341af0b "ERM: Med Sci B B168","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B168",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.411Z
@p:ucirvine:r:235a6c1a-76af186d "Med Sci B B170",,,,,,"B170",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a73-7731b975 "ERM: Med Sci B B170","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B170",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.412Z
@p:ucirvine:r:235a6c1a-ea7073c3 "Med Sci B B156",,,,,,"B156",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a74-c93497c5 "ERM: Med Sci B B156","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B156",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.413Z
@p:ucirvine:r:23931a4d-aaca2cb0 "Med Sci B SV-B110",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B110",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-ed8ceefc "Med Sci B B110",@p:ucirvine:r:23d12a74-8e6d6523 "ERM: Med Sci B SV-B110","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B110",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.499Z
@p:ucirvine:r:235a6c1a-7b879ac8 "Med Sci B B212",,,,,,"B212",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a78-a1bafa44 "ERM: Med Sci B B212","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B212",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.414Z
@p:ucirvine:r:235a6c1a-7d80e08a "Med Sci B B260",,,,,,"B260",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a78-5c7f3d80 "ERM: Med Sci B B260","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B260",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.415Z
@p:ucirvine:r:2391c5d5-9b527273 "Med Sci B VAV-B233",,,M,,,"VAV-B233",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-2e43ed0c "Med Sci B B233, 234, 235, 237",@p:ucirvine:r:23d12a7b-4ede05cd "ERM: Med Sci B VAV-B233","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B233",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.929Z
@p:ucirvine:r:235a6c1a-1bd1fd4e "Med Sci B B226",,,,,,"B226",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a78-a016ddde "ERM: Med Sci B B226","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B226",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.416Z
@p:ucirvine:r:23931a4e-8271303e "Med Sci B SV-B178",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B178",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-29e57b0a "Med Sci B B178",@p:ucirvine:r:23d12a78-17e8c887 "ERM: Med Sci B SV-B178","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B178",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.522Z
@p:ucirvine:r:2391c5d3-277977f2 "Med Sci B SV-B210",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B210",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-38761e4c "Med Sci B B210",@p:ucirvine:r:23d12a79-8926c0f5 "ERM: Med Sci B SV-B210","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B210",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.533Z
@p:ucirvine:r:235a6c1a-d89deb77 "Med Sci B B280",,,,,,"B280",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12a7b-370933d5 "ERM: Med Sci B B280","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B280",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.417Z
@p:ucirvine:r:235a6c1a-1970766a "Med Sci B B288",,,,,,"B288",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12ad5-25d2cf64 "ERM: Med Sci B B288","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B288",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.418Z
@p:ucirvine:r:2391c5d4-ee04035f "Med Sci B SV-B262",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B262",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-3866b978 "Med Sci B B262",@p:ucirvine:r:23d12ad6-b6d24cb4 "ERM: Med Sci B SV-B262","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B262",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.546Z
@p:ucirvine:r:23931a4e-feb9202d "Med Sci B VAV-B137",,,M,,,"VAV-B137",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-138fabd4 "Med Sci B B137/138/140A",@p:ucirvine:r:23d12ad9-07f8c024 "ERM: Med Sci B VAV-B137","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B137",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.92Z
@p:ucirvine:r:2391c5d4-9aa88506 "Med Sci B SV-B268",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B268",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-4cefb651 "Med Sci B B268",@p:ucirvine:r:23d12adf-b92c1702 "ERM: Med Sci B SV-B268","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B268",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.548Z
@p:ucirvine:r:23931a4d-79277543 "Med Sci B SV-B154",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B154",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-592c3af1 "Med Sci B B154",@p:ucirvine:r:23d12ae0-4b439ed0 "ERM: Med Sci B SV-B154","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,M,,M,M,M,M,M,M,,,,M,M,,"SV-B154",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.512Z
@p:ucirvine:r:2391c5d5-ec7aa8c9 "Med Sci B SV-B290",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B290",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-79f6baff "Med Sci B B290",@p:ucirvine:r:23d12ae0-1d69b697 "ERM: Med Sci B SV-B290","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B290",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.555Z
@p:ucirvine:r:235a6c1a-82e0abb4 "Med Sci B B140B",,,,,,"B140B",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12ae2-63b1f1ed "ERM: Med Sci B B140B","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B140B",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.419Z
@p:ucirvine:r:235a6c1a-38761e4c "Med Sci B B210",,,,,,"B210",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12ae3-5df54db6 "ERM: Med Sci B B210","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B210",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.42Z
@p:ucirvine:r:23931a4d-fe990127 "Med Sci B SV-B120",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B120",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-26d886a1 "Med Sci B B120",@p:ucirvine:r:23d12ae4-0b6345a4 "ERM: Med Sci B SV-B120","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B120",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.505Z
@p:ucirvine:r:23931a4e-a2e8f98a "Med Sci B SV-B188",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B188",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-537f33a7 "Med Sci B B188",@p:ucirvine:r:23d12ae7-be6d0e1d "ERM: Med Sci B SV-B188","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B188",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.524Z
@p:ucirvine:r:235a6c1a-79f6baff "Med Sci B B290",,,,,,"B290",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12aee-2b274da0 "ERM: Med Sci B B290","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B290",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.421Z
@p:ucirvine:r:23931a4d-2e1d5cdc "Med Sci B SV-B116",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B116",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-a1cadaef "Med Sci B B116",@p:ucirvine:r:23d12af4-22c0ec8a "ERM: Med Sci B SV-B116","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B116",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.502Z
@p:ucirvine:r:2391c5d5-859c5c48 "Med Sci B VAV-B240",,,M,,,"VAV-B240",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-8d99b1b5 "Med Sci B B240",@p:ucirvine:r:23d12af5-87c4ddc0 "ERM: Med Sci B VAV-B240","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B240",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.932Z
@p:ucirvine:r:235a6c1a-769c4917 "Med Sci B B274A",,,,,,"B274A",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12af6-f23efd36 "ERM: Med Sci B B274A","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B274A",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.422Z
@p:ucirvine:r:235a6c1a-f003dbbd "Med Sci B B125",,,,,,"B125",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12af8-8fd53ae7 "ERM: Med Sci B B125","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B125",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.423Z
@p:ucirvine:r:23931a4e-e475bf3b "Med Sci B SV-B164",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B164",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-aa8ff474 "Med Sci B B164",@p:ucirvine:r:23d12b6f-0e957d6f "ERM: Med Sci B SV-B164","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B164",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.516Z
@p:ucirvine:r:24eec317-14c2d698 "Med Sci B Temp Alarm Point Stage",,,,,,,,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,,,,@p:ucirvine:r:24eec565-625a1da3 "ERM: Med Sci B Temp Alarm Point Stage",,,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,,"Temp Alarm Point Stage",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,,,,,,,,,2019-08-20T14:51:17.391Z
@p:ucirvine:r:235a6c1a-7dc18111 "Med Sci B B172",,,,,,"B172",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12c28-1cb873ad "ERM: Med Sci B B172","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B172",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.424Z
@p:ucirvine:r:2391c5d3-0200cec0 "Med Sci B EV-B226F",,,M,,,"EV-B226F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-1bd1fd4e "Med Sci B B226",@p:ucirvine:r:23d12c29-1b4ef552 "ERM: Med Sci B EV-B226F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B226F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.648Z
@p:ucirvine:r:235a6c1a-3866b978 "Med Sci B B262",,,,,,"B262",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12c2a-1a5d8eab "ERM: Med Sci B B262","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B262",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.425Z
@p:ucirvine:r:235a6c1a-e1495a02 "Med Sci B B274",,,,,,"B274",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12f0b-4b69dc43 "ERM: Med Sci B B274","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B274",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.426Z
@p:ucirvine:r:239ab9ff-9c87146b "Med Sci B AHB1",M,,,,,"AHU_B1",,,M,M,"",,,,,,"\$siteRef \$navName",,,,,M,,,,,,,,,,[],M,"Hot Water Heat,Supply Static Control,Single Duct,VFD,Chilled Water Cool,Multi Zone","ahu",,@p:ucirvine:r:23d12f0b-e4f551a2 "ERM: Med Sci B AHB1","Built-Up Air Handler Unit",,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,M,,M,,,,,,,,,M,"AHB1",,,,,,,,,,M,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,,,,M,,,,,2021-09-16T20:27:24.369Z
@p:ucirvine:r:23931a4d-95cc3725 "Med Sci B SV-B129",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B129",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-4642e44d "Med Sci B B129",@p:ucirvine:r:23d12f0d-9b176775 "ERM: Med Sci B SV-B129","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B129",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.51Z
@p:ucirvine:r:235a6c1a-abf2c39a "Med Sci B B222",,,,,,"B222",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12f0e-3128178b "ERM: Med Sci B B222","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B222",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.427Z
@p:ucirvine:r:235a6c1a-4320edf9 "Med Sci B B174",,,,,,"B174",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12f0f-9c526a31 "ERM: Med Sci B B174","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B174",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.428Z
@p:ucirvine:r:235a6c1a-cefb84e8 "Med Sci B B112",,,,,,"B112",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12fe7-2c102d32 "ERM: Med Sci B B112","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B112",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.429Z
@p:ucirvine:r:235a6c1a-041758e5 "Med Sci B B106",,,,,,"B106",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12fe8-9e166bfe "ERM: Med Sci B B106","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B106",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.43Z
@p:ucirvine:r:23931a4d-3de8dea8 "Med Sci B SV-B156",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B156",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-ea7073c3 "Med Sci B B156",@p:ucirvine:r:23d12fe9-3a333f53 "ERM: Med Sci B SV-B156","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B156",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.513Z
@p:ucirvine:r:235a6c1a-a79bcdea "Med Sci B B130",,,,,,"B130",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12fee-80f9eb47 "ERM: Med Sci B B130","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B130",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.431Z
@p:ucirvine:r:23931a4d-01fe5096 "Med Sci B SV-B118",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B118",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-f951fc2b "Med Sci B B118",@p:ucirvine:r:23d12ff0-cbbcfe28 "ERM: Med Sci B SV-B118","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B118",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.503Z
@p:ucirvine:r:235a6c1a-81093fea "Med Sci B B160",,,,,,"B160",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12ff5-25042ade "ERM: Med Sci B B160","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B160",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.432Z
@p:ucirvine:r:2391c5d5-d994f6e3 "Med Sci B SV-B2CO-1",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B2CO-1",,,,,,,,M,,,"\$siteRef \$navName",M,,,M,,,,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Heating Control,Zone Temp Control,Variable Air Volume,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Common Zone","supplyTerminal",@p:ucirvine:r:2391d4b9-1793f859 "Med Sci B Corridor",@p:ucirvine:r:23d12ff5-3cfe8fcb "ERM: Med Sci B SV-B2CO-1","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"SV-B2CO-1",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,M,2019-02-13T00:42:55.556Z
@p:ucirvine:r:2391c5d5-c35838e1 "Med Sci B SV-B2CO-2",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B2CO-2",,,,,,,,M,,,"\$siteRef \$navName",M,,,M,,,,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Heating Control,Zone Temp Control,Variable Air Volume,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Common Zone","supplyTerminal",@p:ucirvine:r:2391d4b9-1793f859 "Med Sci B Corridor",@p:ucirvine:r:23d12ff6-101a974a "ERM: Med Sci B SV-B2CO-2","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"SV-B2CO-2",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,M,2019-02-13T00:42:55.557Z
@p:ucirvine:r:2391c5d5-6086f4ba "Med Sci B SV-B2CO-3",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B2CO-3",,,,,,,,M,,,"\$siteRef \$navName",M,,,M,,,,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Heating Control,Zone Temp Control,Variable Air Volume,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Common Zone","supplyTerminal",@p:ucirvine:r:2391d4b9-1793f859 "Med Sci B Corridor",@p:ucirvine:r:23d12ff7-8f1f621e "ERM: Med Sci B SV-B2CO-3","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"SV-B2CO-3",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,M,2019-02-13T00:42:55.558Z
@p:ucirvine:r:23931a4c-da52ff6e "Med Sci B EV-B120F",,,M,,,"EV-B120F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-26d886a1 "Med Sci B B120",@p:ucirvine:r:23d12ff8-7aba54ed "ERM: Med Sci B EV-B120F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B120F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.637Z
@p:ucirvine:r:235a6c1a-42ac130f "Med Sci B B146D",,,,,,"B146D",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12ff9-5e7dda58 "ERM: Med Sci B B146D","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B146D",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.433Z
@p:ucirvine:r:235a6c1a-aa8ff474 "Med Sci B B164",,,,,,"B164",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12ffb-bd989bbe "ERM: Med Sci B B164","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B164",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.434Z
@p:ucirvine:r:2391c5d4-2aad942b "Med Sci B SV-B224",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B224",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-d4c21445 "Med Sci B B224",@p:ucirvine:r:23d12ffd-dcf6d774 "ERM: Med Sci B SV-B224","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B224",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.54Z
@p:ucirvine:r:235a6c1a-e2038c07 "Med Sci B B126",,,,,,"B126",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d12ffd-bbfd4eff "ERM: Med Sci B B126","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B126",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.435Z
@p:ucirvine:r:235a6c1a-aa5bc453 "Med Sci B B190",,,,,,"B190",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d13001-2460394b "ERM: Med Sci B B190","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B190",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.436Z
@p:ucirvine:r:235a6c1a-0181a562 "Med Sci B B214",,,,,,"B214",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d13001-c3984b5e "ERM: Med Sci B B214","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B214",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.437Z
@p:ucirvine:r:23931a4d-73803afd "Med Sci B SV-B130",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B130",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-a79bcdea "Med Sci B B130",@p:ucirvine:r:23d13001-a5d35154 "ERM: Med Sci B SV-B130","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B130",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.511Z
@p:ucirvine:r:23931a4c-b8f32d00 "Med Sci B SV-B102",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B102",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-d96c3d53 "Med Sci B B102",@p:ucirvine:r:23d13004-0e3830fc "ERM: Med Sci B SV-B102","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B102",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.496Z
@p:ucirvine:r:23931a4e-8f3947b8 "Med Sci B SV-B180",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B180",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-36db8a07 "Med Sci B B180",@p:ucirvine:r:23d13004-0b85a7d8 "ERM: Med Sci B SV-B180","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B180",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.523Z
@p:ucirvine:r:2391c5d3-5a75a526 "Med Sci B EV-B270F",,,M,,,"EV-B270F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-85ddc8f0 "Med Sci B B270",@p:ucirvine:r:23d13008-081d081f "ERM: Med Sci B EV-B270F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B270F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.655Z
@p:ucirvine:r:2391c5d3-067b4914 "Med Sci B EV-B220F",,,M,,,"EV-B220F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-4e53ad6e "Med Sci B B220",@p:ucirvine:r:23d13008-7d06d987 "ERM: Med Sci B EV-B220F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B220F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.647Z
@p:ucirvine:r:235a6c1a-4642e44d "Med Sci B B129",,,,,,"B129",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1300d-2c13f623 "ERM: Med Sci B B129","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B129",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.438Z
@p:ucirvine:r:239abaa1-e65e8ae6 "Med Sci B EFB1",,,M,,,"EFB1",,,,M,,,,,,,"\$siteRef \$navName",,,,,,,,,,,M,,,,[],M,"Variable Air Volume,VFD,Multi Zone","eaf",@p:ucirvine:r:239abaa1-f7848032 "Med Sci B Lab Exhaust System",@p:ucirvine:r:23d1300d-d8880846 "ERM: Med Sci B EFB1","exhaust fan",M,,M,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,M,"EFB1",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,M,M,,M,,,,,2019-01-15T23:58:05.836Z
@p:ucirvine:r:23931a4f-087e76b5 "Med Sci B VAV-B140B",,,M,,,"VAV-B140B",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-82e0abb4 "Med Sci B B140B",@p:ucirvine:r:23d1300d-e251afa5 "ERM: Med Sci B VAV-B140B","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B140B",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.923Z
@p:ucirvine:r:2391c5d4-b27e0a6b "Med Sci B SV-B274A",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B274A",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-769c4917 "Med Sci B B274A",@p:ucirvine:r:23d1300d-403d9cff "ERM: Med Sci B SV-B274A","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B274A",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.551Z
@p:ucirvine:r:23931a4e-f5ddc151 "Med Sci B SV-B168",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B168",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-b909e3b6 "Med Sci B B168",@p:ucirvine:r:23d13018-3fb77915 "ERM: Med Sci B SV-B168","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B168",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.517Z
@p:ucirvine:r:23496983-244f6d81 "Med Sci B MS-B B1-DPH-1",,,,,,"MS-B B1-DPH-1",,"A30007000010",,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,M,[],M,,,@p:ucirvine:r:23496983-2216eab5 "Med Sci B MS-B B-STACK",@p:ucirvine:r:23d1301c-ab5b026d "ERM: Med Sci B MS-B B1-DPH-1",,,,,,@p:ucirvine:r:240c5d14-9fb8b06f "Metering",,,,,,,,,,,"EN24",M,,,,,"MS-B B1-DPH-1",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,@p:ucirvine:r:23496983-2216eab5 "Med Sci B MS-B B-STACK",,,,,M,,,,,,,,,,,2019-03-01T21:16:07.305Z
@p:ucirvine:r:2391c5d4-678098d9 "Med Sci B SV-B220A",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B220A",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-f65f326f "Med Sci B B220A",@p:ucirvine:r:23d1301c-ffb04c6a "ERM: Med Sci B SV-B220A","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B220A",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.538Z
@p:ucirvine:r:235a6c1a-90a3eecc "Med Sci B B118A",,,,,,"B118A",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1301e-370d2949 "ERM: Med Sci B B118A","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B118A",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.439Z
@p:ucirvine:r:23931a4c-6a8b78ac "Med Sci B EV-B180F",,,M,,,"EV-B180F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-36db8a07 "Med Sci B B180",@p:ucirvine:r:23d13020-441cb350 "ERM: Med Sci B EV-B180F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B180F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.642Z
@p:ucirvine:r:235a6c1a-4e53ad6e "Med Sci B B220",,,,,,"B220",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d13027-1bd8dd3b "ERM: Med Sci B B220","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B220",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.44Z
@p:ucirvine:r:235a6c1a-5a9f9c52 "Med Sci B B230",,,,,,"B230",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d13027-d1a165fb "ERM: Med Sci B B230","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B230",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.441Z
@p:ucirvine:r:2515531e-1fcf2529 "Med Sci B AHU-B2 Floor 2 SA Suite",,,,M,,"AHU-B2 Floor 1 SA Suite",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,,,@p:ucirvine:r:25154f49-bf808a73 "Med Sci B Aircuity System",@p:ucirvine:r:25157dcc-848b96b4 "ERM: Med Sci B AHU-B2 Floor 2 SA Suite",,,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,,"AHU-B2 Floor 2 SA Suite",,,,,,,,M,M,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,M,,,,,,,,,,,,,,,2020-05-18T22:21:01.442Z
@p:ucirvine:r:235a6c1a-6aa6a81e "Med Sci B B264",,,,,,"B264",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1302c-4a1f5cff "ERM: Med Sci B B264","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B264",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.443Z
@p:ucirvine:r:235a6c1a-592c3af1 "Med Sci B B154",,,,,,"B154",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1302d-2e64b5dd "ERM: Med Sci B B154","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B154",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.444Z
@p:ucirvine:r:24eef814-e4307530 "Med Sci B Bathroom Exh",,,,,,"BR",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:24ef1bb4-a6b4775f "ERM: Med Sci B Bathroom Exh","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"Bathroom Exh",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2021-11-23T00:13:40.007Z
@p:ucirvine:r:23496983-dbe2425a "Med Sci B MS-B B0-H-2",,,,,,"MS-B B0-H-2",,"A30007000010",,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,M,[],M,,,@p:ucirvine:r:23496983-2216eab5 "Med Sci B MS-B B-STACK",@p:ucirvine:r:23d13031-0607cd83 "ERM: Med Sci B MS-B B0-H-2",,,,,,@p:ucirvine:r:240c5d14-9fb8b06f "Metering",,,,,,,,,,,"EN24",M,,,,,"MS-B B0-H-2",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,@p:ucirvine:r:23496983-2216eab5 "Med Sci B MS-B B-STACK",,,,,M,,,,,,,,,,,2019-03-01T21:16:07.305Z
@p:ucirvine:r:239ab9ff-92685c91 "Med Sci B AHU-B3",M,,,,,"AHB3",,,M,M,"",,,,,,"\$siteRef \$navName",,,,,M,,,,,,,,,,[],M,"Hot Water Heat,Supply Static Control,Single Duct,VFD,Chilled Water Cool,Multi Zone","ahu",@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",@p:ucirvine:r:23d13035-1fbf99e2 "ERM: Med Sci B AHU-B3","Built-Up Air Handler Unit",,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,M,,M,,,,,,,,,M,"AHU-B3",,,,,,,,,,M,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,,,,M,,,,,2020-03-11T18:00:07.756Z
@p:ucirvine:r:23931a4e-e80f88a9 "Med Sci B SV-B1CO-2",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B1CO-2",,,,,,,,M,,,"\$siteRef \$navName",M,,,M,,,,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Heating Control,Zone Temp Control,Variable Air Volume,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Common Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-18ca2bf0 "Med Sci B CORR",@p:ucirvine:r:23d13037-9157a65b "ERM: Med Sci B SV-B1CO-2","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"SV-B1CO-2",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,M,2019-02-13T00:42:55.528Z
@p:ucirvine:r:235a6c1a-28be7e2d "Med Sci B B194",,,,,,"B194",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1303a-7255d1f8 "ERM: Med Sci B B194","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B194",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.446Z
@p:ucirvine:r:2391c5d5-833d04cf "Med Sci B SV-B274B",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B274B",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-a4d64bbe "Med Sci B B274B",@p:ucirvine:r:23d1303b-3036ee93 "ERM: Med Sci B SV-B274B","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B274B",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.552Z
@p:ucirvine:r:235a6c1a-36db8a07 "Med Sci B B180",,,,,,"B180",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1303e-a28c97d1 "ERM: Med Sci B B180","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B180",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.447Z
@p:ucirvine:r:23931a4d-747f6db7 "Med Sci B SV-B123",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B123",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-17be424b "Med Sci B B123",@p:ucirvine:r:23d13041-345a730c "ERM: Med Sci B SV-B123","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B123",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.506Z
@p:ucirvine:r:2391c5d4-618569e0 "Med Sci B SV-B228",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B228",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-79ceb880 "Med Sci B B228",@p:ucirvine:r:23d13043-5e29ad3b "ERM: Med Sci B SV-B228","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,M,,M,M,M,M,M,M,,,,M,M,,"SV-B228",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.542Z
@p:ucirvine:r:23931a4d-9b9a70c0 "Med Sci B SV-B114",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B114",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-8e6bf98d "Med Sci B B114",@p:ucirvine:r:23d13044-48e36575 "ERM: Med Sci B SV-B114","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B114",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.501Z
@p:ucirvine:r:2391c5d3-f1c9f345 "Med Sci B SV-B206",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B206",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-a42ff31b "Med Sci B B206",@p:ucirvine:r:23d13045-8ff3c6e8 "ERM: Med Sci B SV-B206","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B206",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.532Z
@p:ucirvine:r:2391c5d3-b1bee95d "Med Sci B EV-B206F",,,M,,,"EV-B206F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-a42ff31b "Med Sci B B206",@p:ucirvine:r:23d13046-0e40317f "ERM: Med Sci B EV-B206F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B206F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.644Z
@p:ucirvine:r:235a6c1a-537f33a7 "Med Sci B B188",,,,,,"B188",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d13047-1d6b071c "ERM: Med Sci B B188","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B188",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.448Z
@p:ucirvine:r:23931a4f-3ea3d2c1 "Med Sci B VAV-B146A",,,M,,,"VAV-B146A",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-aa43a58b "Med Sci B B146A,48,49",@p:ucirvine:r:23d13049-662ac27e "ERM: Med Sci B VAV-B146A","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B146A",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.924Z
@p:ucirvine:r:23931a4c-5bc85e6f "Med Sci B EV-B156F",,,M,,,"EV-B156F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-ea7073c3 "Med Sci B B156",@p:ucirvine:r:23d13049-a326bb0e "ERM: Med Sci B EV-B156F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B156F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.639Z
@p:ucirvine:r:2391c5d5-f6b6b004 "Med Sci B VAV-B250",,,M,,,"VAV-B250",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-95ed6966 "Med Sci B B250,51,52",@p:ucirvine:r:23d1304b-3fdd5637 "ERM: Med Sci B VAV-B250","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B250",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.939Z
@p:ucirvine:r:23931a4c-321e1f42 "Med Sci B EV-B106F",,,M,,,"EV-B106F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-041758e5 "Med Sci B B106",@p:ucirvine:r:23d13050-e678dd06 "ERM: Med Sci B EV-B106F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B106F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.634Z
@p:ucirvine:r:2391c5d4-b8a33df1 "Med Sci B SV-B264",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B264",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-6aa6a81e "Med Sci B B264",@p:ucirvine:r:23d13052-949cd5ab "ERM: Med Sci B SV-B264","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B264",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.547Z
@p:ucirvine:r:2391c5d3-a3cb7733 "Med Sci B EV-B288F",,,M,,,"EV-B288F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-1970766a "Med Sci B B288",@p:ucirvine:r:23d13053-1706fcb1 "ERM: Med Sci B EV-B288F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B288F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.657Z
@p:ucirvine:r:2391c5d4-d304f589 "Med Sci B SV-B220",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B220",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-4e53ad6e "Med Sci B B220",@p:ucirvine:r:23d13057-ec5e7954 "ERM: Med Sci B SV-B220","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B220",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.537Z
@p:ucirvine:r:235a6c1a-965afb24 "Med Sci B B176",,,,,,"B176",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d13059-e4666f3e "ERM: Med Sci B B176","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B176",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.449Z
@p:ucirvine:r:23931a4c-51ab7c90 "Med Sci B SV-B106",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B106",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-041758e5 "Med Sci B B106",@p:ucirvine:r:23d1305a-a041d05f "ERM: Med Sci B SV-B106","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B106",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.498Z
@p:ucirvine:r:2391c5d3-a1a0d596 "Med Sci B SV-B202",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B202",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-ac01ad4c "Med Sci B B202",@p:ucirvine:r:23d1305b-02811eb6 "ERM: Med Sci B SV-B202","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B202",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.53Z
@p:ucirvine:r:235a6c1a-d4c21445 "Med Sci B B224",,,,,,"B224",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1305b-175cbfb1 "ERM: Med Sci B B224","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B224",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.45Z
@p:ucirvine:r:2391c5d4-e0a631c7 "Med Sci B SV-B270",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B270",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-85ddc8f0 "Med Sci B B270",@p:ucirvine:r:23d1305e-525a4537 "ERM: Med Sci B SV-B270","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B270",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.549Z
@p:ucirvine:r:239abaa1-224f8fbf "Med Sci B EFB3",,,M,,,"EFB3",,,,M,,,,,,,"\$siteRef \$navName",,,,,,,,,,,M,,,,[],M,"Variable Air Volume,VFD,Multi Zone","eaf",@p:ucirvine:r:239abaa1-f7848032 "Med Sci B Lab Exhaust System",@p:ucirvine:r:23d1305e-8495fd8b "ERM: Med Sci B EFB3","exhaust fan",M,,M,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,M,"EFB3",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,M,M,,M,,,,,2019-01-15T23:59:27.03Z
@p:ucirvine:r:239abaa1-f5354c6f "Med Sci B EFB4",,,M,,,"EFB4",,,,M,,,,,,,"\$siteRef \$navName",,,,,,,,,,,M,,,,[],M,"Variable Air Volume,VFD,Multi Zone","eaf",,@p:ucirvine:r:23d13061-ac742095 "ERM: Med Sci B EFB4","exhaust fan",M,,M,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,M,"EFB4",,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,,M,M,,M,,,,,2019-01-15T23:59:29.073Z
@p:ucirvine:r:235a6c1a-15d2f298 "Med Sci B B192",,,,,,"B192",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d13061-114a718d "ERM: Med Sci B B192","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B192",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.451Z
@p:ucirvine:r:23931a4e-21929d66 "Med Sci B SV-B176",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B176",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-965afb24 "Med Sci B B176",@p:ucirvine:r:23d13062-463b4c3c "ERM: Med Sci B SV-B176","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B176",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.521Z
@p:ucirvine:r:235a6c1a-7470b62c "Med Sci B B203",,,,,,"B203",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1306c-7f399ccd "ERM: Med Sci B B203","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B203",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.452Z
@p:ucirvine:r:235a6c1a-3a44f51d "Med Sci B B104",,,,,,"B104",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1306f-224fae95 "ERM: Med Sci B B104","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B104",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.453Z
@p:ucirvine:r:23931a4c-3bfb0712 "Med Sci B EV-B126-F1",,,M,,,"EV-B126-F1",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-e2038c07 "Med Sci B B126",@p:ucirvine:r:23d1306f-5c579baa "ERM: Med Sci B EV-B126-F1","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B126-F1",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.638Z
@p:ucirvine:r:251551c7-fd13c63e "Med Sci B AHU-B2 Floor 1 SA Suite",,,,M,,"AHU-B2 Floor 1 SA Suite",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,,,@p:ucirvine:r:25154f49-bf808a73 "Med Sci B Aircuity System",@p:ucirvine:r:25157df8-3b4d8f8d "ERM: Med Sci B AHU-B2 Floor 1 SA Suite",,,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,,,,,,,,,,,,,"AHU-B2 Floor 1 SA Suite",,,,,,,,M,M,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,M,,,,,,,,,,,,,,,2020-05-18T22:21:01.454Z
@p:ucirvine:r:2391c5d3-72ceb95f "Med Sci B EV-B230",,,M,,,"EV-B230",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-5a9f9c52 "Med Sci B B230",@p:ucirvine:r:23d13075-5ff8ad3f "ERM: Med Sci B EV-B230","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B230",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.65Z
@p:ucirvine:r:2391c5d4-050950eb "Med Sci B SV-B214",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B214",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-0181a562 "Med Sci B B214",@p:ucirvine:r:23d13075-2a2c2104 "ERM: Med Sci B SV-B214","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B214",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.535Z
@p:ucirvine:r:23931a4d-88c88b20 "Med Sci B SV-B160",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B160",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-81093fea "Med Sci B B160",@p:ucirvine:r:23d13075-0cc8a9c9 "ERM: Med Sci B SV-B160","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B160",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.514Z
@p:ucirvine:r:235a6c1a-b48324c9 "Med Sci B B150,51,52",,,,,,"B150,51,52",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d13078-3295fb82 "ERM: Med Sci B B150,51,52","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B150,51,52",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.455Z
@p:ucirvine:r:23931a4c-75b214a2 "Med Sci B EV-B118F",,,M,,,"EV-B118F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-f951fc2b "Med Sci B B118",@p:ucirvine:r:23d13078-61c81622 "ERM: Med Sci B EV-B118F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,M,,,,M,,M,,,,,,,"EV-B118F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.636Z
@p:ucirvine:r:2391c5d4-ab744047 "Med Sci B SV-B256",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B256",M,,,,,M,,,,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Zone Temp Cooling Setpoint Control,Zone Temp Heating Setpoint Control,Air Flow Bias Control,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Motion Sensor,Lab Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-8e27b3c9 "Med Sci B B256",@p:ucirvine:r:23d13078-6ebb6b13 "ERM: Med Sci B SV-B256","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",M,7,,,M,M,M,M,M,M,,,,M,M,,"SV-B256",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,,M,,,M,M,M,,2019-02-13T00:42:55.544Z
@p:ucirvine:r:2391c5d3-7c7197f7 "Med Sci B EV-B256F",,,M,,,"EV-B256F",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-8e27b3c9 "Med Sci B B256",@p:ucirvine:r:23d1307f-f821caef "ERM: Med Sci B EV-B256F","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B256F",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.651Z
@p:ucirvine:r:235a6c1a-45ef7037 "Med Sci B B146B",,,,,,"B146B",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d13081-85189714 "ERM: Med Sci B B146B","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B146B",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.456Z
@p:ucirvine:r:23931a4e-ce6771ee "Med Sci B SV-B1CO-3",,@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,,"SV-B1CO-3",,,,,,,,M,,,"\$siteRef \$navName",M,,,M,,,,,M,,,,,,[],M,"Pressure Independent,Supply Air Temp Heating Control,Zone Temp Control,Variable Air Volume,Supply Air Flow Control,Valve,Hot Water Heat,Modulating Heat Device,Common Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-18ca2bf0 "Med Sci B CORR",@p:ucirvine:r:23d13088-1d39e5da "ERM: Med Sci B SV-B1CO-3","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"SV-B1CO-3",,,,M,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,M,2019-02-13T00:42:55.529Z
@p:ucirvine:r:235a6c1a-26d886a1 "Med Sci B B120",,,,,,"B120",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1308b-a607a5be "ERM: Med Sci B B120","HVAC Zone",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",,,,,,,,,M,,,,,,,,"B120",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.457Z
@p:ucirvine:r:235a6c1a-f65f326f "Med Sci B B220A",,,,,,"B220A",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,,,[],M,"Occupancy Detection,Zone Thermostat","zone",,@p:ucirvine:r:23d1308b-024fa5c8 "ERM: Med Sci B B220A","HVAC Zone",,,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,,,,,,M,,,,,,,,"B220A",M,,,,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,M,M,,,,,,,,M,,,,2020-05-18T22:21:01.458Z
@p:ucirvine:r:2391c5d3-19469895 "Med Sci B EV-B263",,,M,,,"EV-B263",,,,,,,,,,,"\$siteRef \$navName",,,,,,,,,,,,,M,,[],M,"Pressure Independent,Variable Air Volume,Exhaust Air Flow Control,Valve,General Exhaust,Lab Zone","exhaustTerminal",@p:ucirvine:r:235a6c1a-87e54dcb "Med Sci B B263",@p:ucirvine:r:23d13092-35d213d7 "ERM: Med Sci B EV-B263","Exhaust Air Terminal Unit ",M,M,,,@p:ucirvine:r:235a637a-ceedc400 "Floor 2",,,,M,,,,M,,M,,,,,,,"EV-B263",M,,,M,,,,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,,,,M,,M,M,,,M,M,,,2019-02-12T18:06:43.653Z
@p:ucirvine:r:239ab9ff-5ab82891 "Med Sci B AHU-B2&3",M,,M,,,"AH",,,M,M,"",,,,,,"\$siteRef \$navName",M,M,M,,M,M,M,M,M,M,,,,,[],M,"Supply Static Pressure Control,Supply Static Pressure Reset Control,Supply Fan Backdraft Damper,Supply Fan,Supply Air,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Supply Air Temp Reset Control,Chilled Water Cooling,Modulating Cool Device,Single Duct,Hot Water Heat,Modulating Heat Device,Variable Speed,VFD,VAV Zone,Lab Zone","ahu",,@p:ucirvine:r:23d13094-5bbeea1d "ERM: Med Sci B AHU-B2&3","Central Air Handling Unit",,,,,@p:ucirvine:r:235a637a-e3a58f51 "Mechanical Equipment",,,,,M,,,M,,M,,,M,M,,M,"AHU-B2&3",,,,,,,,,,M,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,,,,,,M,,,M,M,M,,,,2020-03-11T18:00:07.756Z
@p:ucirvine:r:23931a4f-1bf58421 "Med Sci B VAV-B150",,,M,,,"VAV-B150",,,,,,,M,,M,,"\$siteRef \$navName",M,,,M,,,M,,M,,,,,,[],M,"Pressure Dependent,Supply Air Temp Cooling Control,Supply Air Temp Heating Control,Variable Air Volume,Supply Air Flow Control,Damper,Hot Water Heat,Modulating Heat Device,Closed Office Zone","supplyTerminal",@p:ucirvine:r:235a6c1a-b48324c9 "Med Sci B B150,51,52",@p:ucirvine:r:23d13097-ef5020d9 "ERM: Med Sci B VAV-B150","Supply Air Terminal Unit",,,,,@p:ucirvine:r:235a636d-28caeb87 "Floor 1",M,7,,,M,M,,M,M,,,,,M,,,"VAV-B150",M,M,M,,M,M,M,,,,,@p:ucirvine:r:235a635f-26376f74 "Med Sci B",,,,M,M,M,,M,,M,M,,,M,M,M,,2019-02-12T18:16:39.928Z

